# 空调室内机漏水

> 知识分类：家庭常用电器
> 建议关联报修类型：电器维修 / 空调（categoryId: 201）
> 标签：空调,漏水,排水管,冷凝水,结露,墙体渗水
> 适用对象：业主自助排查 + 物业维修参考

## 快速判断

- 最常见原因是排水管堵塞、脱落或安装倾斜，先断电再看排水口是否出水。
- 滤网脏堵导致蒸发器结露滴水，清洗滤网即可改善。
- 漏水伴随插头受潮、墙面大面积渗水或管路结冰，立即报修并断电。

## 常见现象

- 室内机出风口滴水，或机身底部持续渗水，墙面出现水痕。
- 开机一段时间后开始滴水，关机后停止。
- 室内机下方地板或柜面积水，踢脚线发霉。
- 排水管口不滴水，或水从排水管接口处回流。
- 制冷效果同时变差，细管表面结霜或结冰。
- 墙面潮湿范围大，靠近外墙一侧更明显，与空调运行无关。

## 可能原因

| 现象 | 可能原因 | 判断方法 | 处理方 |
| --- | --- | --- | --- |
| 机身底部滴水 | 排水管堵塞、老化或脱落 | 查看排水管口是否出水、接口是否松脱 | 专业师傅 |
| 出风口喷水雾 | 滤网脏堵、蒸发器结露 | 抽出滤网查看积灰厚度 | 业主 |
| 机身向一侧滴水 | 室内机安装不水平 | 用水平尺观察机身是否倾斜 | 专业师傅 |
| 冷凝水盘溢水 | 水盘积垢或排水坡度不足 | 断电后观察水盘边缘是否积水 | 专业师傅 |
| 漏水且制冷变差 | 冷媒不足导致蒸发器结冰 | 观察管路是否结霜、出风是否变弱 | 专业师傅 |
| 墙面阴湿、非运行期也渗水 | 外墙或窗框渗水 | 关闭空调观察是否仍渗水 | 物业 |
| 排水管口无水 | 排水管被异物堵住或压扁 | 查看管路是否被家具挤压 | 专业师傅 |

## 安全注意事项

- 处理漏水前先断开空调专用空气开关，禁止带电拆面板、擦水。
- 不要站在湿滑地面或椅子上操作，禁止攀爬窗台、外墙处理排水管。
- 漏水若已浸湿插座、插排或墙面开关，立即断电并停止使用，避免触电。
- 禁止用铁丝、竹签从室内端强行捅排水管，可能刺破水盘或管路。
- 不要用胶带临时封堵滴水点，水会回流到机身内部造成电路受潮。
- 无法判断是空调漏水还是墙体渗水时，不要自行打孔或封堵墙面。

## 业主自助排查步骤

1. 关闭空调并断开专用空气开关，用干毛巾吸干地面积水，移开附近电器与插排。
2. 抽出滤网检查积灰，用清水冲洗阴干后装回，观察是否仍有水雾。
3. 找到室外或阳台的排水管出口，确认是否有水流出、出口是否被泥沙堵住。
4. 查看排水管是否被家具、窗帘压扁，是否出现明显弯折或脱开。
5. 用水平尺或手机水平仪贴在机身顶部，观察是否明显倾斜。
6. 保持关机状态观察两小时，若墙面仍持续阴湿，判断为墙体渗水而非空调漏水。
7. 重新上电运行三十分钟，观察滴水位置与频率，拍照记录后决定是否报修。

## 必须报修的情形

- 排水管堵塞、脱落或破裂，无法在室内端疏通。
- 室内机安装倾斜，需要重新调整支架与水平。
- 冷凝水盘积垢溢水或出现裂缝。
- 管路结冰、制冷明显变差，怀疑冷媒不足。
- 漏水已浸湿墙面插座、灯具或楼下天花板。
- 无法区分空调漏水与外墙渗水，需要现场判断。

## 报修信息填写建议

- 报修类型：电器维修 / 空调。
- 紧急程度：水已滴到插座、楼下住户天花板或大面积地板选 4 紧急；普通滴水和墙面水痕选 2 中。
- 影响范围：仅本户墙面与地面选 1 本户；已渗到楼下选 2 本层或按实际情况注明。
- 安全隐患：涉电；墙面持续渗水时同时标注涉水。
- 现场描述要点：漏水位置、开始时间、是否运行空调才漏、滤网清洗情况、排水管出口是否出水、墙面潮湿范围。
- 期望上门时段：注明家中有人时段，建议白天上门便于观察排水与试机。

## 维修处置要点（师傅参考）

1. 到场确认：查看漏水位置与范围，询问是否清洗过滤网、是否刚做过移机。
2. 断电：关闭空调专用空气开关，铺设接水布与工具垫。
3. 检测：拆开面板检查水盘积垢与裂缝，用压缩空气或软管疏通排水管，测量机身水平，检查管路是否结霜。
4. 修复：清洗水盘与排水口，更换老化排水管并保证排水坡度，调整支架恢复水平，冷媒问题按规范查漏处理。
5. 试机与告知：持续运行三十分钟观察排水，确认无渗漏后清理现场，告知业主日常清洗周期。

## 日常预防

- 每两周清洗滤网，避免蒸发器结露滴水。
- 每年换季前检查排水管出口，清除泥沙与藻类。
- 不要在家具上方堆积杂物挤压排水管，保持管路顺直。
- 梅雨季适当开启除湿，减少室内墙面结露。
